# 互感器

1. 电流互感器(TAs): 不能开路, 电流互感器将电流转换成电压输出, 才能进行ad转换或示波器显示
2. 电压互感器(VTs): 不能短路, 一二次线圈匝数比即为变比
3. 线路传感器(LPSs)

1. 互感器绕组: 极性接反会导致反相, 模拟量校正时相位增益出现18000或-18000及与其相近的数值
2. 互感器量程: 动态范围, 瞬时值, 可达到峰值(正弦交流电的峰值是有效值的√2倍, 市电有效值220V, 峰值310V)
3. 互感器变比: 瞬时值, 450 : 7.07 = 450 : 5√2 = 450√2 : 10, 7.07 = 5√2 = 10/√2, 这行是错的
3. 互感器变比: 有效值, 450 : 7.07 = 450√2 : 10, 7.07 = 10/√2, 表示AD转换器的输入量程是10V的瞬时值，即采样点的值，此时用0~32767(AD转换器的输出值)表示0~10V指的是瞬时的采样点的值，计算成基波值后，0~32767表示的是用一个周波采样点计算出来的基波值，即DSP值，虽然依然是0~10V或者说0~450450√2V，但是意义不同
4. 互感器安装: 同名端总和母线方向一致, 保证进线功率为负, 释放功率, 出线功率为正, 吸收功率

1. 互感器的二次值相当于AD转换器的输入值，对于AD转换器，只有瞬时的点才是有意义的
2. 基波计算(傅里叶变换算法)相当于把用0~32767表示的离散的各个瞬时值计算成用0~32767/√2表示的一个有效值，范围是0~7.07V
3. 模拟量计算RMS值同理，此时虽然叫做RMS值，但依然是用0~23767表示，因为算法永远无法知道这个值实际表示多少伏

# 互感器满量程

1. 程序对从FPGA接收到的采样值(例如32767)无法知道它代表的是100√2A还是40√2A, 因此需要在文件中指定互感器满量程(有效值)
2. DSP值和RMS值间相互换算时, RMS值取值范围应是√2倍满量程, 即暂态最大值, DSP值取值范围是-32768~32767(16位AD转换器, 瞬时值), 使用 short 类型数据进行存储
3. 工厂方式字的满量程大小设置错误时, 量程设置越大, 计算出的值越大
4. 模拟量采样后的DSP值是瞬时值, 此时最大值为32767, 模拟量计算后的DSP值(保护定值比较时)是有效值, 此时最大值只能达到32767/√2

```
1/( 40√2)*32767=579
1/(100√2)*32767=231
1/(300√2)*32767=72
1/(450√2)*32767=52
```

# 互感器校正

1. 输入配置: 将所有参与校正(通道有效, 额定值不为0)的电流, 电压信号接入额定值(例如额定值为5A, 100V), 即所有电流串接, 所有电压并接, 并且电流电压相位均为零度
2. 计算原理: 将计算出的RMS结果值与施加量的值进行比较, 得到幅值增益(扩大10000倍, 包括两段校正)与相位增益(扩大100倍, 取值范围-180~180)
3. 二段校正: 由于互感器调理回路的非线性, 除了一点校正外, 施加电路大于30A时, 进行大电流二段校正

1. 校正系数余弦分量
2. 校正系数正弦分量
